# Harvard Apparatus OEM syringe pump (Model 44)

Device `mhs://localhost/harvard-syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor Harvard Apparatus, model OEM syringe pump module (Model 44).
Upstream https://github.com/bgamari/harvard-syringe-pump at `d28b04fae0695570f3e91f3d2871875f9b7a5211`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

| Name | Type | Unit | Resource | Served by | Optional inputs | Description |
|---|---|---|---|---|---|---|
| `accumulated_volume` | number | mL | main | mhs.resource.read |  | Volume accumulated by the pump (DEL), in mL for the mL/min range |
| `version` | string |  | main | mhs.resource.read |  | Firmware version returned by VER |

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `diameter` | number | mm | operator required (not set) | R2 | main | Syringe diameter (DIA) |
| `flow_rate` | number | mL/min | operator required (not set) | R2 | main | Flow rate in the mL/min range (RAT <value> MM); the other three ranges are not covered |
| `target_volume` | number | mL | operator required (not set) | R2 | main | Target volume (TGT) |
| `mode` | string |  | one of PMP, VOL; (upstream_code: harvardpump/pump.py:245-251) | R2 | main | Pump mode token: PMP for pump mode and VOL for volume mode (MOD) |

## Actions

### `start_pump`

`x-cap.bgamari.start_pump.v1` on `main`: invoke, risk R2, extension.

Start the pump with its configured flow rate, target volume and mode (RUN); the reply prompt reports the resulting status

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `status` | string |  | Status named by the reply prompt |

### `stop_pump`

`x-cap.bgamari.stop_pump.v1` on `main`: invoke, risk R2, extension.

Stop the pump (STP), the safe state; the reply prompt reports the resulting status

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `status` | string |  | Status named by the reply prompt |

### `set_direction`

`x-cap.bgamari.set_direction.v1` on `main`: invoke, risk R2, extension.

Select the pumping direction (DIR INF or DIR REF); the reply prompt reports the resulting status

Inputs:

| Field | Type | Unit | Required | Limit | Description |
|---|---|---|---|---|---|
| `direction` | string |  | yes | one of INF, REF; (upstream_code: harvardpump/pump.py:222-225) | Direction token: INF for forward and REF for reverse |

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `status` | string |  | Status named by the reply prompt |

## Safety

- E-stop: software, latching, native stop `STP`.
- Safe state: pump stopped with STP; no new motion until a RUN (achieved by `x-cap.bgamari.stop_pump.v1`).
- Operator-required limits not yet set: `diameter`, `flow_rate`, `target_volume`. Hardware use is refused (MHS.SAFETY.LIMITS_UNSET) until site-limits.json supplies them.
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- Model 44 is the syringe pump class the GTK UI instantiates (upstream_code: harvardpump_ui:10)
- The GTK UI opens the pump on /dev/ttyUSB0 (upstream_code: harvardpump_ui:136)
- The serial line is 9600 baud with two stop bits (upstream_code: harvardpump/pump.py:136-137)
- A command is written as text followed by a carriage return (upstream_code: harvardpump/pump.py:140-142)
- A reply begins with LF, its text ends at CR, and the frame ends with a digit and one of the prompt characters (upstream_code: harvardpump/pump.py:144-165)
- The prompts are ':' stopped, '>' running, '<' reverse, '/' paused, '*' stopped and '^' wait for a dispense trigger (upstream_code: harvardpump/pump.py:126-133)
- The pump caches the status named by the prompt of the last reply (upstream_code: harvardpump/pump.py:160-165)
- set_diameter sends 'DIA <value>' and its docstring names the syringe diameter in millimetres (upstream_code: harvardpump/pump.py:179-182)
- get_diameter sends 'DIA', get_target_volume sends 'TGT' and get_volume_accum sends 'DEL' (upstream_code: harvardpump/pump.py:206-208)
- get_flow_rate sends 'RAT' and splits the reply into a value and a unit token; the token 'ml/mn' means mL/min (upstream_code: harvardpump/pump.py:195-204)
- set_flow_rate sends 'RAT <value> <range token>' and the range token for mL/min is 'MM' (upstream_code: harvardpump/pump.py:227-238)
- start sends 'RUN', stop sends 'STP', clear_volume_accum sends 'CLD' and reverse sends 'DIR REV' (upstream_code: harvardpump/pump.py:216-220)
- set_direction sends 'DIR INF' for forward and 'DIR REF' for reverse (upstream_code: harvardpump/pump.py:222-225)
- set_target_volume sends 'TGT <value>'; clear_target sends 'TGT 0' (upstream_code: harvardpump/pump.py:219-243)
- set_pump_mode sends 'MOD PMP', set_volume_mode sends 'MOD VOL', and get_mode sends 'MOD' and lowercases the reply (upstream_code: harvardpump/pump.py:245-256)
- get_version sends 'VER' (upstream_code: harvardpump/pump.py:184-187)
- _format_float rejects a value above 1e6 and truncates its formatted form to six characters; it is an encoder guard and an encoder truncation, not a range of the pump (upstream_code: harvardpump/pump.py:171-173)
- The UI's range table gives the mL/min range the volume unit mL (upstream_code: harvardpump_ui:60-65)
- The UI displays the Model 44 target volume in mL (upstream_code: harvardpump_ui:124)
- The upstream setup.py describes the package as a Python interface to Harvard Apparatus OEM syringe pump modules (upstream_code: setup.py:3-5)

Tags: syringe pump, pump, serial, infuse, withdraw, harvard apparatus.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:6477efebd81ee8a7aac1685a93345feb163ad04ca29b9ee792c31704def29938`.
