# CHEMYX syringe pump

Device `mhs://localhost/chemyx-syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor Chemyx, model CHEMYX syringe pump (serial).
Upstream https://github.com/cukelarter/chemyx-syringe-pump at `14011ba2aeb2fcedff7a9b1718e58dc9acefb97f`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

| Name | Type | Unit | Resource | Served by | Optional inputs | Description |
|---|---|---|---|---|---|---|
| `pump_status` | string |  | main | mhs.resource.read |  | Reply text of the pump status query |
| `parameters` | string |  | main | mhs.resource.read |  | Reply text of the view parameter query |
| `parameter_limits` | string |  | main | mhs.resource.read |  | Reply text of the read limit parameter query |
| `displaced_volume` | number | 1 | main | mhs.resource.read |  | Last number of the dispensed volume reply |
| `elapsed_time` | number | 1 | main | mhs.resource.read |  | Last number of the elapsed time reply |

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `units` | string |  | one of mL/min, mL/hr, μL/min, μL/hr; (upstream_code: python_dist/CHEMYX_python/core/connect.py:221-222) | R2 | main | Unit set used for rate and volume |
| `diameter` | number | mm | operator required (not set) | R2 | main | Syringe inside diameter |
| `rate` | number | 1 | operator required (not set) | R2 | main | Flow rate in the unit selected by units |
| `volume` | number | 1 | operator required (not set) | R2 | main | Volume in the volume unit selected by units |
| `delay` | number | s | operator required (not set) | R2 | main | Delay before the run (the GUI labels it Delay (sec)) |
| `time` | number | 1 | operator required (not set) | R2 | main | Time value sent as 'set time <value>' |

## Actions

### `start_run`

`x-cap.cukelarter.start.v1` on `main`: invoke, risk R2, extension.

Start the configured run (start)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | array |  | Reply lines of the pump |

### `pause_run`

`x-cap.cukelarter.pause.v1` on `main`: invoke, risk R2, extension.

Pause the current run (pause)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | array |  | Reply lines of the pump |

### `restart_run`

`x-cap.cukelarter.restart.v1` on `main`: invoke, risk R2, extension.

Restart the pump (restart)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | array |  | Reply lines of the pump |

### `stop_run`

`x-cap.cukelarter.stop.v1` on `main`: invoke, risk R2, extension.

Stop the pump (stop), the safe state

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | array |  | Reply lines of the pump |

## Safety

- E-stop: software, latching, native stop `stopPump`.
- Safe state: pump stopped with the stop command; no new motion starts until a start action (achieved by `x-cap.cukelarter.stop.v1`).
- Operator-required limits not yet set: `diameter`, `rate`, `volume`, `delay`, `time`. Hardware use is refused (MHS.SAFETY.LIMITS_UNSET) until site-limits.json supplies them.
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- Connection controls serial interfacing with CHEMYX syringe pumps (upstream_code: python_dist/CHEMYX_python/core/connect.py:47-49)
- The constructor takes a port and a baudrate that MUST match the pump's System Settings (upstream_code: python_dist/CHEMYX_python/core/connect.py:51-57)
- openConnection opens the serial line with timeout 0 and calls getPumpStatus (upstream_code: python_dist/CHEMYX_python/core/connect.py:72-85)
- A command is written as text followed by a carriage return (upstream_code: python_dist/CHEMYX_python/core/connect.py:113)
- The upstream waits 0.4 s after a command before it reads the reply (upstream_code: python_dist/CHEMYX_python/core/connect.py:115)
- In multipump mode a set command is prefixed with the current pump number (upstream_code: python_dist/CHEMYX_python/core/connect.py:109-110)
- start, stop, pause and restart are sent as those four words (upstream_code: python_dist/CHEMYX_python/core/connect.py:163-216)
- setUnits maps mL/min, mL/hr, microlitre/min and microlitre/hr to 0, 1, 2 and 3 (upstream_code: python_dist/CHEMYX_python/core/connect.py:221-222)
- setDiameter, setRate, setVolume, setDelay and setTime send 'set <name> <value>' (upstream_code: python_dist/CHEMYX_python/core/connect.py:226-259)
- setRate, setVolume and setDelay join a list value with commas for a multi-step run (upstream_code: python_dist/CHEMYX_python/core/connect.py:232-252)
- getParameterLimits, getParameters, getDisplacedVolume, getElapsedTime and getPumpStatus send the query words 'read limit parameter', 'view parameter', 'dispensed volume', 'elapsed time' and 'pump status' (upstream_code: python_dist/CHEMYX_python/core/connect.py:263-284)
- The GUI parses the getParameters reply by the line indexes 1, 2, 6, 3 and 7 for units, diameter, volume, rate and delay and takes the last space-separated token as the value (upstream_code: python_dist/CHEMYX_python/CHEMYX_GUI.py:233-237)
- The GUI treats a negative volume as withdraw (upstream_code: python_dist/CHEMYX_python/CHEMYX_GUI.py:243-244)
- The GUI labels the syringe diameter in millimetres and the delay in seconds (upstream_code: python_dist/CHEMYX_python/CHEMYX_GUI.py:156-159)
- The upstream instructions say the baud rate must match the value in the pump's System Settings (vendor_doc: documentation/instructions/python_instructions.md:21)

Tags: syringe pump, pump, serial, infuse, withdraw, chemyx.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:45d3de2a779d0c506bc2c167d8116b33446e46f41f95771f0a4a1bb73650d2c1`.
