# Harvard Apparatus OEM syringe pump

Device `mhs://localhost/harvard-oem-syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor Harvard Apparatus, model OEM syringe pump.
Upstream https://github.com/drkirkm/syringepump at `6a39723535c339f24b0eeb7332c2dfe96e5a7afb`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

| Name | Type | Unit | Resource | Served by | Optional inputs | Description |
|---|---|---|---|---|---|---|
| `pumping` | boolean |  | main | mhs.resource.read |  | True after this driver sent a RUN command and until it sends a stop command |

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `flow_rate` | number | mL/h | operator required (not set) | R2 | main | Flow rate set with MLH for the configured address (lineEdit text plus CR) |
| `diameter` | number | mm | operator required (not set) | R2 | main | Syringe diameter set with MMD for the configured address (lineEdit text plus CR) |

## Actions

### `run_pump`

`x-cap.drkirkm.run.v1` on `main`: invoke, risk R2, extension.

Start the configured pump address at the flow rate it was configured with

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `running` | boolean |  | True once the RUN command was sent |

### `stop_all`

`x-cap.drkirkm.stop.v1` on `main`: invoke, risk R2, extension.

Stop all three pump addresses with the STP, 01STP and 02STP commands

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `stopped` | boolean |  | True once the stop commands were sent |

## Safety

- E-stop: software, latching, native stop `stopbuttonClicked / stop2buttonClicked / stop3buttonClicked`.
- Safe state: all pump addresses stopped by STP, 01STP and 02STP; no pump runs until a RUN command is sent (achieved by `x-cap.drkirkm.stop.v1`).
- Operator-required limits not yet set: `flow_rate`, `diameter`. Hardware use is refused (MHS.SAFETY.LIMITS_UNSET) until site-limits.json supplies them.
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- The repository controls and operates Harvard Apparatus OEM model syringe pumps from a desktop program (vendor_doc: README.md:4)
- The program is set up to control up to 3 pumps, each with its own address 00, 01 or 02 (vendor_doc: README.md:8)
- The program uses pyserial 3.5 and PyQt5 5.9.7, and its serial port defaults to COM1 (vendor_doc: README.md:5-6)
- Pumps is a QMainWindow desktop GUI class, not a device transport (upstream_code: pumpcontroller.py:15)
- The module's only runtime entry creates a QApplication, instantiates Pumps and enters the Qt event loop (upstream_code: pumpcontroller.py:412-416)
- Every command opens the serial line at 9600 baud, 8 data bits, no parity and a 0.5 s timeout (upstream_code: pumpcontroller.py:229)
- A diameter command is the bytes 'MMD ', the entered text and a carriage return (upstream_code: pumpcontroller.py:231)
- Flow-rate commands are 'MLH ', 'ULH ' or 'ULM ' followed by the entered text and a carriage return (upstream_code: pumpcontroller.py:240-258)
- The first pump group sends the unprefixed RUN and STP commands (upstream_code: pumpcontroller.py:264-278)
- The second pump group prefixes the same commands with 01: 01MLH, 01MMD, 01RUN and 01STP (upstream_code: pumpcontroller.py:270-301)
- The third pump group prefixes the same commands with 02: 02MLH, 02MMD, 02RUN and 02STP (upstream_code: pumpcontroller.py:325-367)
- The stop-all handler writes STP, 01STP and 02STP (upstream_code: pumpcontroller.py:373-377)
- The close handler writes STP, 01STP and 02STP to stop all pumps before exit (upstream_code: pumpcontroller.py:404-407)
- The diameter handler writes the command and closes the port without reading a reply (upstream_code: pumpcontroller.py:232-235)
- The GUI lists the diameters 4.78, 8.66, 12.06, 14.5, 19.13 and 21.7 mm for 1, 3, 5, 10, 20 and 30 mL syringes (upstream_code: pumpcontroller.py:139)
- The third pump's uL/min handler writes 02ULH instead of 02ULM (upstream_code: pumpcontroller.py:355-358)

Tags: syringe pump, harvard apparatus, serial, infuse, dispense.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:5964fd6f4953b71c781faefd5deeb82fdf5af6e2015c59ac6f3fa3b5d77cf53f`.
