# Syringe pump over serial (ctrl-syringe-pumps)

Device `mhs://localhost/syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor giansimone, model Serial syringe pump (basic mode).
Upstream https://github.com/giansimone/ctrl-syringe-pumps at `3b0d3154003498f65150d8f04905f3a27cdd9017`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

None.

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `diameter` | number | mm | 0.1 .. 50.0 mm; (upstream_code: ctrl_syringe_pumps/interface.py:10) | R2 | main | Inside diameter of the syringe (DIA) |
| `direction` | string |  | one of INF, WDR; (upstream_code: ctrl_syringe_pumps/interface.py:46-58) | R2 | main | Pumping direction token: INF to infuse, WDR to withdraw (DIR INF/DIR WDR) |
| `pumping_rate` | object |  |  | R2 | main | Pumping rate as one RAT command: the numeric value and the rate-unit token |

## Actions

### `run_pump`

`x-cap.giansimone.run_pump.v1` on `main`: invoke, risk R2, extension.

Start the pump (RUN)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | string |  | Reply line the pump returned to RUN |

### `stop_pump`

`x-cap.giansimone.stop_pump.v1` on `main`: invoke, risk R2, extension.

Stop the pump (STP); the safe-state action

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | string |  | Reply line the pump returned to STP |

### `test_pump`

`x-cap.giansimone.test_pump.v1` on `main`: invoke, risk R2, extension.

Send the version/test command (VER)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | string |  | Reply line the pump returned to VER |

### `reverse_direction`

`x-cap.giansimone.reverse_direction.v1` on `main`: invoke, risk R2, extension.

Reverse the flow for the selected pump (DIR REV)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `reply` | string |  | Reply line the pump returned to DIR REV |

## Safety

- E-stop: software, latching, native stop `stop`.
- Safe state: pump stopped with STP (achieved by `x-cap.giansimone.stop_pump.v1`).
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- A command line is the address string, the command text and a carriage return (upstream_code: ctrl_syringe_pumps/control.py:33)
- The pump address is written as a zero-padded two-digit number before the command (upstream_code: ctrl_syringe_pumps/interface.py:17)
- The two default pump addresses are 0 and 1 (upstream_code: ctrl_syringe_pumps/interface.py:4-6)
- DIAMETER_RANGE is [0.1, 50.0] (upstream_code: ctrl_syringe_pumps/interface.py:10)
- The diameter unit is millimetres (upstream_code: ctrl_syringe_pumps/interface.py:43)
- set_diameter sends 'DIA <value>' and accepts only 0.1 < value < 50.0, so the endpoints are rejected (upstream_code: ctrl_syringe_pumps/interface.py:39-43)
- RATE_UNITS is ['UM', 'MM', 'UH', 'MH'] (upstream_code: ctrl_syringe_pumps/interface.py:8)
- set_pumping_rate sends 'RAT <value> <rate_unit>' as one command (upstream_code: ctrl_syringe_pumps/interface.py:61-66)
- The infuse direction is 'DIR INF', withdraw is 'DIR WDR' and reverse is 'DIR REV' (upstream_code: ctrl_syringe_pumps/interface.py:46-58)
- The pump is started with 'RUN' and stopped with 'STP' (upstream_code: ctrl_syringe_pumps/interface.py:68-76)
- The version/test command is 'VER' (upstream_code: ctrl_syringe_pumps/interface.py:31-34)
- The serial defaults are 9600 baud and a 0.5 s timeout (upstream_code: ctrl_syringe_pumps/control.py:7-11)
- The serial frame is eight data bits with no parity (upstream_code: ctrl_syringe_pumps/control.py:35-43)

Tags: syringe pump, serial, infuse, withdraw, pump.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:8f9cd39fbd9e7daf1b3ed0ed9de0f527007c9b7b3371b88d23171f160b2f358f`.
