# NSLS-II CHX syringe pump controller

Device `mhs://localhost/nsls-ii-chx-syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor NSLS-II CHX, model syringe pump controller.
Upstream https://github.com/nsls-ii-chx/syringe_pump_controller at `cbda9ca1c20127a220eb91a61b6420a366ae5cf8`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

| Name | Type | Unit | Resource | Served by | Optional inputs | Description |
|---|---|---|---|---|---|---|
| `direction` | string |  | main | mhs.resource.read |  | Direction of the current flow: forward (INF) or reverse (WDR) |
| `dispensed_volume` | number | uL | main | mhs.resource.read |  | Forward (INF) volume dispensed since the last CLD |

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `flow_rate` | number | uL/min | operator required (not set) | R2 | main | Set the flow rate; a negative value selects withdraw (WDR) |
| `volume` | number | uL | operator required (not set) | R2 | main | Set the dispense volume (VOL) |

## Actions

### `dispense`

`cap.actuation.pump.v1` on `main`: invoke, risk R2, long-running, cancellable.

Run a pump at a declared flow rate for a declared duration or volume in a declared direction, reporting the volume moved.

Inputs:

| Field | Type | Unit | Required | Limit | Description |
|---|---|---|---|---|---|
| `flow_rate` | number | uL/s | yes | operator required (not set) | Flow rate of the pump |
| `direction` | string |  | yes |  | Pump forward (INF) or reverse (WDR) |
| `volume` | number | uL |  | operator required (not set) | Volume to move; used when duration_s is absent |
| `duration_s` | number | s |  | operator required (not set) | Run time; when present it takes precedence over volume |

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `dispensed_volume` | number | uL |  |
| `duration_s` | number | s |  |

### `stop_pump`

`x-cap.nsls-ii-chx.stop_pump.v1` on `main`: invoke, risk R2, extension.

Stop every pump with the CR-terminated STP command; takes no input

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `stopped` | boolean |  | True once STP was sent |

## Safety

- E-stop: software, latching, native stop `stop`.
- Safe state: every pump stopped by the CR-terminated STP command (achieved by `x-cap.nsls-ii-chx.stop_pump.v1`).
- Operator-required limits not yet set: `flow_rate`, `volume`, `dispense.duration_s`, `dispense.flow_rate`, `dispense.volume`. Hardware use is refused (MHS.SAFETY.LIMITS_UNSET) until site-limits.json supplies them.
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- The project is a Python program that controls a syringe pump system developed at CHX (vendor_doc: README.md:2)
- The controller is one class, pump, which opens the serial port in its constructor (upstream_code: pump_controler.py:10-12)
- The constructor defaults to port COM10, 19200 baud and a one-second timeout (upstream_code: pump_controler.py:11)
- A command is the text plus a carriage return (0x0D) written to the serial port (upstream_code: pump_controler.py:14-16)
- Pump discovery writes '<address>ADR' for each address in range(tot_range) and keeps the addresses that answer (upstream_code: pump_controler.py:18-27)
- The direction query is '<address>DIR'; a WDR reply means withdraw (upstream_code: pump_controler.py:29-37)
- set_direction writes '<address>DIR<INF\|WDR>', where INF is in and WDR is withdraw (upstream_code: pump_controler.py:39-48)
- set_rate first writes '<address>DIR<INF\|WDR>', chosen by the sign of the flow rate (upstream_code: pump_controler.py:50-58)
- set_rate then writes '<address>RAT<the first five characters of the absolute rate><unit>' and its default unit token is UM* (upstream_code: pump_controler.py:50-61)
- set_diameter writes '<address>DIA<diameter>' and get_diameter writes '<address>DIA' and returns reply[4:-1]; the clone states no unit for this value (upstream_code: pump_controler.py:66-81)
- set_volume writes '<address>VOL <volume>' with a space after VOL and ignores its unit argument (upstream_code: pump_controler.py:83-91)
- get_volume writes '<address>VOL', parses the value from reply[4:-3] and the unit from reply[-3:-1] (upstream_code: pump_controler.py:94-103)
- get_dispense writes '<address>DIS' and parses the INF value from reply[5:10], the WDR value from reply[11:16] and the unit from reply[-3:-1] (upstream_code: pump_controler.py:105-117)
- reset_dispense writes '<address>CLD <direction>' with a space after CLD (upstream_code: pump_controler.py:120-125)
- get_rate queries '<address>DIR' and '<address>RAT'; a WDR direction gives a negative sign and a UM reply unit is labelled ul/min (upstream_code: pump_controler.py:128-151)
- run sends 'RUN' with an optional string pump prefix; its docstring says the pump is '00' or '01', set by setup on the controller panel (upstream_code: pump_controler.py:155-161)
- stop sends 'STP' with an optional string pump prefix; the same docstring applies (upstream_code: pump_controler.py:163-169)
- The other per-pump commands format the pump number with %i (an integer, no zero padding) (upstream_code: pump_controler.py:31)
- The module opens COM10 at import time through the module-level variable s (upstream_code: pump_controler.py:177)
- Line 48 is a Python 2 print statement, so the module does not import under Python 3 (upstream_code: pump_controler.py:48)

Tags: syringe pump, serial, nsls-ii, chx, fluid.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:449d7601cb02d9878a86fafb8ba40905d8851159c1b5a1c8c0c5324cd4ab3a3f`.
