# New Era NE-500/501 syringe pump

Device `mhs://localhost/new-era-syringe-pump`, kind `fluid.pump`, mode **hardware**, risk **R2**.
Vendor New Era Pump Systems, model NE-500/501 syringe pump.
Upstream https://github.com/romerolab/syringe-pump-controller at `7c2af002a04ae3abbc7f9fba435b286e69c820fc`.

Generated by OpenMHS from the driver, the capability catalogue and the operator overlay; do not edit. The limits below are the ones the runtime enforces.

## Measures

| Name | Type | Unit | Resource | Served by | Optional inputs | Description |
|---|---|---|---|---|---|---|
| `direction` | string |  | main | mhs.resource.read |  | Direction of the current flow: forward (INF) or reverse (WDR) |

## Adjusts

Written with `mhs.resource.write` (class `cap.device.configure.v1`); every adjust is also readable.

| Name | Type | Unit | Limit | Risk | Resource | Description |
|---|---|---|---|---|---|---|
| `flow_rate` | number | uL/hr | operator required (not set) | R2 | main | Set the flow rate; a negative value selects the WDR direction |
| `diameter` | number | mm | operator required (not set) | R2 | main | Syringe diameter in millimetres |

## Actions

### `dispense`

`cap.actuation.pump.v1` on `main`: invoke, risk R2, long-running, cancellable.

Run a pump at a declared flow rate for a declared duration or volume in a declared direction, reporting the volume moved.

Inputs:

| Field | Type | Unit | Required | Limit | Description |
|---|---|---|---|---|---|
| `flow_rate` | number | uL/s | yes | operator required (not set) | Flow rate of the pump |
| `direction` | string |  | yes |  | Pump forward (INF) or reverse (WDR) |
| `volume` | number | uL |  | operator required (not set) | Volume to move; used when duration_s is absent |
| `duration_s` | number | s |  | operator required (not set) | Run time; when present it takes precedence over volume |

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `dispensed_volume` | number | uL |  |
| `duration_s` | number | s |  |

### `prime`

`x-cap.romerolab.prime_pump.v1` on `main`: invoke, risk R2, extension.

Prime the pump: INF direction, 10.0 MH, run (the upstream prime sequence)

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `priming` | boolean |  | True once the prime commands were sent |

### `stop_all`

`x-cap.romerolab.stop_pump.v1` on `main`: invoke, risk R2, extension.

Stop all pumps with the broadcast *STP command; takes no input

Inputs:

None.

Outputs:

| Field | Type | Unit | Description |
|---|---|---|---|
| `stopped` | boolean |  | True once *STP was sent |

## Safety

- E-stop: software, latching, native stop `stop`, latency 200 ms.
- Safe state: all pumps stopped by the broadcast *STP command (achieved by `x-cap.romerolab.stop_pump.v1`).
- Operator-required limits not yet set: `flow_rate`, `diameter`, `dispense.duration_s`, `dispense.flow_rate`, `dispense.volume`. Hardware use is refused (MHS.SAFETY.LIMITS_UNSET) until site-limits.json supplies them.
- OpenMHS is not a safety certification and not a safety-rated channel; the physical e-stop stays authoritative.

## Facts

- The project is a Python GUI that operates New Era syringe pumps such as the NE-500/501 (vendor_doc: README.md:2)
- The upstream runs on Python 2 and requires PyQt4 and the serial module (vendor_doc: README.md:6)
- The GUI opens the serial port at 19200 baud with a 0.1-second timeout (upstream_code: pump_control.py:22)
- Pump discovery writes the CR-terminated query '<address>ADR' and accepts a non-empty reply (upstream_code: new_era.py:7-10)
- The broadcast stop is the CR-terminated command '*STP' (upstream_code: new_era.py:20)
- A rate is set by a per-pump '<address>DIR<INF\|WDR>' line followed by one '<address>RAT<value><UH\|MH>' line; several pump rates are chained with '*' and the line ends with CR (upstream_code: new_era.py:42-53)
- Rates below 5000 are sent in UH; at 5000 and above the rate is divided by 1000 and sent in MH (upstream_code: new_era.py:48-52)
- A rate is read by '<address>DIR' and '<address>RAT'; a WDR direction gives a negative sign and an MH reply is multiplied by 1000 to obtain UH (upstream_code: new_era.py:60-74)
- The syringe diameter is written by '<address>DIA<millimetres>' and read by '<address>DIA' (upstream_code: new_era.py:81-94)
- Prime sends '<address>DIRINF', '<address>RAT10.0MH' and '<address>RUN', each CR-terminated (upstream_code: new_era.py:98-112)
- The GUI shows the current flow rate with the unit 'ul/hr' (upstream_code: pump_control.py:131)
- The clone lists no maximum or minimum rate, diameter, volume or duration; set_rates only switches the unit at 5000 UH (upstream_code: new_era.py:48-52)

Tags: syringe pump, new era, ne-500, ne-501, serial, fluid.

Provenance: generated by mhs.reference_file 0.9.0.dev0; catalogue `sha256:c114376cd58d3ae5c4454dd0ba9b67563b958c195bf1e75c3b8373cd23ab1d0c`; manifest `sha256:197da328055b8dafcef687c21d6692e4eb8e8791668076c0965444626ee5ef3c`.
